# DanaR

*Тези указания са за настройване на приложението и помпата, ако имате DanaR. Ако вместо това имате DanaRS, пусната на пазара през 2017 г., вижте [Инсулинова помпа DanaRS](./DanaRS-Insulin-Pump.md).*

## Възможности на помпата при употреба с AAPS

* Комуникира с **AAPS** чрез вградения Bluetooth на телефона, без допълнително комуникационно устройство.
* Смяната на часовата зона и на лятното часово време (DST) не изисква специални действия, защото помпата не използва собствената си история.

## Настройка

* На помпата отидете в Main Menu > Setting > User Option
* Включете „8. Extended Bolus“

![Помпа DanaR](../images/danar1.png)

* Отидете в Main Menu > Setting > Discovery
* В настройките на телефона отидете в Bluetooth, потърсете устройства наблизо, изберете серийния номер на вашата DanaR и въведете паролата (паролата за сдвояване е 0000). Ако DanaR не се показва при търсенето, рестартирайте телефона, извадете батерията на DanaR, поставете я отново и повторете тези две стъпки.

* В **AAPS** отворете **менюто** (☰) в горния ляв ъгъл, отидете в **Конфигурация** > **Помпа** и изберете вашия тип DanaR (**DanaR**, **DanaR Корейска** или **DanaRv2**).
  
  ![Конфигурация > Помпа с плъгините за DanaR](../images/v4/Configuration/configuration_pump_list_1.png)

* Отворете екрана на помпата: докоснете **Отвори плъгин** на картата на DanaR (или отидете в **Управление** > **Помпа**).

* Докоснете **Сдвояване**. На екрана за сдвояване: 
  * Въведете паролата на помпата в **Парола за помпата** (паролата по подразбиране е 1234).
  * В **Изберете сдвоено устройство** докоснете серийния номер на вашата DanaR. Ако списъкът е празен, докоснете **Отваряне на Bluetooth настройки** и първо сдвоете помпата с телефона (вижте стъпката по-горе). Когато се върнете в **AAPS**, помпата се появява в списъка. Ако не се появи, докоснете иконата за обновяване.
  * Докоснете **Сдвояване**. **AAPS** се свързва с помпата и проверява паролата.
* За да промените настройките на драйвера, докоснете **Настройки** на картата на DanaR в **Конфигурация** > **Помпа**: 
  * **Скорост на болус** (DanaR и DanaRv2): променя скоростта на болуса по подразбиране (12 сек/Е, 30 сек/Е или 60 сек/Е).
  * **Използвай удължени болуси при >200%** (DanaR и DanaR Корейска): включете това, ако искате **AAPS** да позволява базална доза над 200 %. Имайте предвид, че това означава, че не можете да използвате кръга с високи временни базали (TBR), докато използвате удължени болуси за храна.
* Задайте стъпката на базала на помпата на 0,01 U/h
* Задайте стъпката на болуса на помпата на 0,1 U. **AAPS** прочита стъпката на болуса от помпата и я използва за всеки болус.
* Разрешете удължените болуси в настройките на помпата

## Пътуване през часови зони с помпа Dana R

За информация относно пътуване през часови зони вижте раздела [Пътуване през часови зони с помпи](#timezone-traveling-danarv2-danars).

## Къде да получите помощ

Разработката на драйвера за DanaR се извършва от общността на **доброволчески** начала. Преди да поискате помощ, моля:

1. **Прочетете** съответния раздел от тази документация, за да проверите как трябва да работи функцията.
2. **Попитайте** в канала *#AAPS* в [Discord](https://discord.gg/4fQUWHZ4Mw) или в някой от другите [канали на общността](../GettingHelp/WhereCanIGetHelp.md).
3. **Съобщете за грешка**, като първо потърсите в [съществуващите проблеми (issues)](https://github.com/nightscout/AndroidAPS/issues); ако вашият го няма, отворете [нов проблем (issue)](https://github.com/nightscout/AndroidAPS/issues) и приложете своите [лог файлове](../GettingHelp/AccessingLogFiles.md).

Когато искате помощ, посочете марката и модела на телефона си, версията на Android, версията на **AAPS** и описание на проблема на прост английски език (какво се е променило, кога е работило за последно).