# Инсулиновая помпа DanaR

*Эти инструкции предназначены для настройки приложения AAPS и помпы DanaR. Если у вас помпа DanaRS, появившаяся в продаже в 2017 году, перейдите на страницу [DanaRS](./DanaRS-Insulin-Pump).*

* В помпе войдите в главное меню > параметры > пользовательские настройки
* Включите «8. Пролонгированный болюс"

![Инсулиновая помпа DanaR](../images/danar1.png)

* Перейдите в главное меню > параметры > обнаружение
* В настройках телефона перейдите в Bluetooth, сканируйте ближайшие устройства, выберите серийный номер DanaR и введите ваш пароль (Пароль для соединения- 0000). Если DanaR не отображается при сканировании, перезапустите телефон, выньте батарею DanaR, замените ее и повторите эти два шага.

* In AAPS go to Config Builder and select the type of DanaR you have (DanaR, DanaR Korean, DanaRv2)

* Выберите меню, нажав на 3 точки в правом верхнем углу. Выберите Настройки.
* Выберите устройство DanaR Bluetooth и нажмите на серийный номер DanaR.
* Выберите пароль помпы и введите ваш пароль. (Пароль по умолчанию 1234)
* If you want AAPS to allow basal rate above 200%, enable Use extended boluses for >200%. Обратите внимание, что пользоваться высокими значениями временного базала TBR при растянутых болюсах на питание вы не сможете.
* В настройках помпы DanaR можно изменить скорость по умолчанию (12сек. на 1ед., 30сек. на 1ед. или 60сек на 1ед.).
* Установите шаг базала в 0.01 ед/ч
* Установите шаг базала в 0.1 ед/ч
* Активируйте пролонгированные болюсы на помпе

## Пересечение часовых поясов с помпой Dana R

For information on traveling across time zones see section [Timezone traveling with pumps](Timezone-traveling-danarv2-danars).