# DanaR Pompa

*Bu talimatlar bir DanaR'ınız varsa uygulamak ve pompanızı yapılandırmak içindir. Bunun yerine ilk 2017'de piyasaya sürülen DanaRS'ınız varsa [DanaRS İnsülin Pompası](./DanaRS-Insulin-Pump)'nı ziyaret edin.*

* Pompada Ana Menü > Ayarlar > Kullanıcı Seçeneği'ne gidin
* "8'i açın. Yayma Bolus"

![DanaR pompa](../images/danar1.png)

* Ana Menü > Ayarlar > Keşif'e gidin
* Telefon ayarlarında Bluetooth'a gidin, yakındaki cihazları tarayın, DanaR seri numaranızı seçin ve şifrenizi girin (Eşleştirme şifresi 0000'dır). Taramada DanaR görünmüyorsa telefonu yeniden başlatın ve DanaR pilini çıkarın, değiştirin ve bu iki adımı yeniden deneyin.

* In AAPS go to Config Builder and select the type of DanaR you have (DanaR, DanaR Korean, DanaRv2)

* Sağ üstteki 3 noktaya dokunarak Menü'yü seçin. Tercihleri Seçin.
* DanaR Bluetooth cihazını seçin ve DanaR seri numaranıza tıklayın.
* Pompa şifresini seçin ve şifrenizi girin. (Varsayılan şifre 1234'tür)
* If you want AAPS to allow basal rate above 200%, enable Use extended boluses for >200%. Bunun yiyecek için yayma bolusları kullanırken yüksek GBO'larla döngü yapamayacağınız anlamına geldiğini unutmayın.
* DanaR pompa ayarları altındaki Tercihler'de, kullanılan varsayılan bolus hızını değiştirebilirsiniz (1ü başına 12sn, 1ü başına 30sn veya 1ü başına 60sn).
* Pompadaki bazal adımı 0,01 Ü/s ayarlayın
* Pompadaki bolus adımını 0,1 Ü/s ayarlayın
* Pompada yayma bolusları etkinleştir

## Dana R pompasıyla farklı zaman diliminde seyahat

Saat dilimleri arasında seyahat hakkında bilgi için [Pompayla seyahat ederken saat dilimleri](Timezone-traveling-danarv2-danars) bölümüne bakın.