# DanaR

*Ці інструкції описують, як налаштувати застосунок і помпу, якщо у вас DanaR. Якщо у вас DanaRS, випущена у 2017 році, відкрийте сторінку [Інсулінова помпа DanaRS](./DanaRS-Insulin-Pump.md).*

## Можливості помпи з AAPS

* Зв'язується з **AAPS** через вбудований Bluetooth телефону, без додаткового пристрою зв'язку.
* Зміна часового поясу та перехід на літній/зимовий час не потребують особливих дій, бо помпа не використовує власну історію.

## Налаштування

* У помпі відкрийте Main Menu > Setting > User Option
* Увімкніть «8. Extended Bolus»

![Помпа DanaR](../images/danar1.png)

* Відкрийте Main Menu > Setting > Discovery
* У налаштуваннях телефону перейдіть до Bluetooth, знайдіть пристрої поблизу, виберіть серійний номер вашої DanaR і введіть пароль (пароль для спарування: 0000). Якщо DanaR не з'являється під час пошуку, перезапустіть телефон, вийміть батарею з DanaR, вставте її знову і повторіть ці два кроки.

* В **AAPS** відкрийте **меню** (☰) у верхньому лівому куті, перейдіть до **Конфігурація** > **Помпа** і виберіть ваш тип DanaR (**DanaR**, **DanaR Korean** або **DanaRv2**).
  
  ![Конфігурація > Помпа з плагінами DanaR](../images/v4/Configuration/configuration_pump_list_1.png)

* Відкрийте екран помпи: торкніться **Відкрити плагін** на картці DanaR (або перейдіть до **Керувати** > **Помпа**).

* Торкніться **Спарювання**. На екрані спарювання: 
  * Введіть пароль помпи в полі **Пароль помпи** (пароль за замовчуванням: 1234).
  * У розділі **Вибрати спарений пристрій** торкніться серійного номера вашої DanaR. Якщо список порожній, торкніться **Відкрити налаштування Bluetooth** і спочатку спаруйте помпу з телефоном (див. крок вище). Коли ви повернетеся до **AAPS**, помпа з'явиться в списку. Якщо ні, торкніться значка оновлення.
  * Торкніться **Спарювання**. **AAPS** з'єднується з помпою і перевіряє пароль.
* Щоб змінити налаштування драйвера, торкніться **Налаштування** на картці DanaR у **Конфігурація** > **Помпа**: 
  * **Швидкість болюсу** (DanaR і DanaRv2): змініть стандартну швидкість болюсу (12 с/Од, 30 с/Од або 60 с/Од).
  * **Використовувати подовжені болюси для >200%** (DanaR і DanaR Korean): увімкніть це, якщо хочете, щоб **AAPS** дозволяв базал понад 200 %. Зверніть увагу: тоді ви не зможете використовувати петлю з високими TBR, поки використовуєте подовжені болюси для їжі.
* Встановіть на помпі крок базалу 0,01 Од/год
* Встановіть на помпі крок болюсу 0,1 Од. **AAPS** зчитує крок болюсу з помпи і використовує його для кожного болюсу.
* Увімкніть подовжені болюси на помпі

## Зміна часового поясу в подорожі з помпою Dana R

Про подорожі через часові пояси читайте в розділі [Зміна часового поясу з помпами](#timezone-traveling-danarv2-danars).

## Де отримати допомогу

Драйвер DanaR розробляє спільнота на **волонтерських** засадах. Перш ніж просити допомоги, будь ласка:

1. **Прочитайте** відповідний розділ цієї документації, щоб переконатися, як функція має працювати.
2. **Запитайте** в каналі *#AAPS* у [Discord](https://discord.gg/4fQUWHZ4Mw) або в одному з інших [каналів спільноти](../GettingHelp/WhereCanIGetHelp.md).
3. **Повідомте про помилку**: спочатку пошукайте серед [наявних issues](https://github.com/nightscout/AndroidAPS/issues); якщо вашої проблеми там немає, створіть [новий issue](https://github.com/nightscout/AndroidAPS/issues) і додайте ваші [файли журналів](../GettingHelp/AccessingLogFiles.md).

Коли просите допомоги, вкажіть марку і модель телефону, версію Android, версію **AAPS** і простий опис проблеми (що змінилося, коли востаннє все працювало).